id;s;s_id;t;t_id;m;m_unit;p;p_unit;h;h_unit;T;T_unit;x;x_unit;INCOMP::S800;air
0x7fa8b6e7f080;fresh air;out1;compressor train_inlet;in3;197.5994949825195;kg / s;1.0;bar;419.40807045722073;kJ / kg;20.0;C;nan;nan;0;1
0x7fa8b6e7f9e8;compressor train_outlet;out3;after cooler;in1;197.5994949825195;kg / s;40.4040404040404;bar;441.58320500805127;kJ / kg;49.26548738911373;C;nan;nan;0;1
0x7fa8b6e7fb70;after cooler;out1;cas;in1;197.5994949825195;kg / s;40.0;bar;415.83380734397423;kJ / kg;24.999999999994543;C;nan;nan;0;1
0x7fa8c64b79e8;cold reservoir;out1;compressor train_inlet;in1;276.5721241543359;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e63be0;compressor train_outlet;out1;hot reservoir;in1;276.5721241543359;kg / s;8.0;bar;361.4087137550159;kJ / kg;222.67661381468088;C;nan;nan;1;0
0x7fa8b6e636d8;source;out1;compressor train_inlet;in2;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e63438;compressor train_outlet;out2;sink;in1;0.0;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6eac7b8;compressor train_inlet;out1;compressor train_splitter_0;in1;276.5721241543359;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6f147b8;compressor train_merge_0;out1;compressor train_outlet;in1;276.5721241543359;kg / s;8.0;bar;361.4087137550159;kJ / kg;222.67661381468088;C;nan;nan;1;0
0x7fa8b6f02550;compressor train_inlet;out3;compressor train_compressor_0;in1;197.5994949825195;kg / s;1.0;bar;419.40807045722073;kJ / kg;20.0;C;nan;nan;0;1
0x7fa8b6eacef0;compressor train_compressor_0;out1;compressor train_heat exchanger_0;in1;197.5994949825195;kg / s;5.0;bar;621.643762413622;kJ / kg;219.5304896112733;C;nan;nan;0;1
0x7fa8b6eb6668;compressor train_splitter_0;out1;compressor train_heat exchanger_0;in2;121.27868101315583;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6ec4668;compressor train_heat exchanger_0;out2;compressor train_vessel_0;in1;121.27868101315583;kg / s;9.974011678805432;bar;317.683366041549;kJ / kg;200.0;C;nan;nan;1;0
0x7fa8b6ec4f98;compressor train_vessel_0;out1;compressor train_merge_0;in2;121.27868101315583;kg / s;8.0;bar;317.683366041549;kJ / kg;200.0559085620468;C;nan;nan;1;0
0x7fa8b6ec44e0;compressor train_splitter_0;out2;compressor train_splitter_1;in1;155.29344314118003;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e58668;compressor train_merge_1;out1;compressor train_merge_0;in1;155.29344314118003;kg / s;8.0;bar;395.55666224701935;kJ / kg;240.04080412720043;C;nan;nan;1;0
0x7fa8b6e587f0;compressor train_heat exchanger_0;out1;compressor train_compressor_1;in1;197.5994949825195;kg / s;4.997454855154862;bar;437.0082910757875;kJ / kg;38.31465441202414;C;nan;nan;0;1
0x7fa8b6e58978;compressor train_compressor_1;out1;compressor train_heat exchanger_1;in1;197.5994949825195;kg / s;40.45348898818877;bar;739.2036001504531;kJ / kg;332.6155148531416;C;nan;nan;0;1
0x7fa8b6e58b00;compressor train_splitter_1;out1;compressor train_heat exchanger_1;in2;155.29344314118003;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e58c88;compressor train_heat exchanger_1;out2;compressor train_vessel_1;in1;155.29344314118003;kg / s;9.986988417573695;bar;395.55666224701935;kJ / kg;240.00000000000023;C;nan;nan;1;0
0x7fa8b6e58e10;compressor train_vessel_1;out1;compressor train_merge_1;in2;155.29344314118003;kg / s;8.0;bar;395.55666224701935;kJ / kg;240.04080412720043;C;nan;nan;1;0
0x7fa8b6e58f98;compressor train_splitter_1;out2;compressor train_outlet;in2;0.0;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e58f60;compressor train_inlet;out2;compressor train_merge_1;in1;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e632e8;compressor train_heat exchanger_1;out1;compressor train_outlet;in3;197.5994949825195;kg / s;40.4040404040404;bar;441.58320500805127;kJ / kg;49.26548738911373;C;nan;nan;0;1
