id;s;s_id;t;t_id;m;m_unit;p;p_unit;h;h_unit;T;T_unit;x;x_unit;INCOMP::S800;air
0x7fa8b6e7f080;fresh air;out1;compressor train_inlet;in3;158.07959598601562;kg / s;1.0;bar;419.40807045722073;kJ / kg;20.0;C;nan;nan;0;1
0x7fa8b6e7f9e8;compressor train_outlet;out3;after cooler;in1;158.07959598601562;kg / s;44.73304473304473;bar;435.79705703586177;kJ / kg;44.54997545909521;C;nan;nan;0;1
0x7fa8b6e7fb70;after cooler;out1;cas;in1;158.07959598601562;kg / s;44.285714285714285;bar;414.9301614867663;kJ / kg;24.999999999989143;C;nan;nan;0;1
0x7fa8c64b79e8;cold reservoir;out1;compressor train_inlet;in1;231.70332530574765;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e63be0;compressor train_outlet;out1;hot reservoir;in1;231.70332530574765;kg / s;8.0;bar;362.81803342406465;kJ / kg;223.398376123422;C;nan;nan;1;0
0x7fa8b6e636d8;source;out1;compressor train_inlet;in2;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e63438;compressor train_outlet;out2;sink;in1;0.0;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6eac7b8;compressor train_inlet;out1;compressor train_splitter_0;in1;231.70332530574765;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6f147b8;compressor train_merge_0;out1;compressor train_outlet;in1;231.70332530574765;kg / s;8.0;bar;362.81803342406465;kJ / kg;223.398376123422;C;nan;nan;1;0
0x7fa8b6f02550;compressor train_inlet;out3;compressor train_compressor_0;in1;158.07959598601562;kg / s;1.0;bar;419.40807045722073;kJ / kg;20.0;C;nan;nan;0;1
0x7fa8b6eacef0;compressor train_compressor_0;out1;compressor train_heat exchanger_0;in1;158.07959598601562;kg / s;5.0;bar;621.643762413622;kJ / kg;219.5304896112733;C;nan;nan;0;1
0x7fa8b6eb6668;compressor train_splitter_0;out1;compressor train_heat exchanger_0;in2;97.4110016873221;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6ec4668;compressor train_heat exchanger_0;out2;compressor train_vessel_0;in1;97.4110016873221;kg / s;9.983234160124981;bar;317.6838659523244;kJ / kg;200.0;C;nan;nan;1;0
0x7fa8b6ec4f98;compressor train_vessel_0;out1;compressor train_merge_0;in2;97.4110016873221;kg / s;8.0;bar;317.6838659523244;kJ / kg;200.05616975752002;C;nan;nan;1;0
0x7fa8b6ec44e0;compressor train_splitter_0;out2;compressor train_splitter_1;in1;134.29232361842554;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e58668;compressor train_merge_1;out1;compressor train_merge_0;in1;134.29232361842554;kg / s;8.0;bar;395.55679573960725;kJ / kg;240.0408715093397;C;nan;nan;1;0
0x7fa8b6e587f0;compressor train_heat exchanger_0;out1;compressor train_compressor_1;in1;158.07959598601562;kg / s;4.998372715566794;bar;436.2695075576127;kJ / kg;37.58524978880865;C;nan;nan;0;1
0x7fa8b6e58978;compressor train_compressor_1;out1;compressor train_heat exchanger_1;in1;158.07959598601562;kg / s;44.76205007992855;bar;757.5117709695988;kJ / kg;349.78556543574416;C;nan;nan;0;1
0x7fa8b6e58b00;compressor train_splitter_1;out1;compressor train_heat exchanger_1;in2;134.29232361842554;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e58c88;compressor train_heat exchanger_1;out2;compressor train_vessel_1;in1;134.29232361842554;kg / s;9.990269699435643;bar;395.55679573960725;kJ / kg;240.00000000000034;C;nan;nan;1;0
0x7fa8b6e58e10;compressor train_vessel_1;out1;compressor train_merge_1;in2;134.29232361842554;kg / s;8.0;bar;395.55679573960725;kJ / kg;240.0408715093397;C;nan;nan;1;0
0x7fa8b6e58f98;compressor train_splitter_1;out2;compressor train_outlet;in2;0.0;kg / s;10.0;bar;16.856579442031858;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e58f60;compressor train_inlet;out2;compressor train_merge_1;in1;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e632e8;compressor train_heat exchanger_1;out1;compressor train_outlet;in3;158.07959598601562;kg / s;44.73304473304473;bar;435.79705703586177;kJ / kg;44.54997545909521;C;nan;nan;0;1
