id;s;s_id;t;t_id;m;m_unit;p;p_unit;h;h_unit;T;T_unit;x;x_unit;INCOMP::S800;air
0x7f9a74b68048;fresh air;out1;compressor train_inlet;in3;177.83954548426757;kg / s;1.0;bar;419.40807045722073;kJ / kg;20.0;C;nan;nan;0;1
0x7f9a74b688d0;compressor train_outlet;out3;after cooler;in1;177.83954548426757;kg / s;44.73304473304473;bar;436.29546906763744;kJ / kg;45.016968113100404;C;nan;nan;0;1
0x7f9a74b68a58;after cooler;out1;cas;in1;177.83954548426757;kg / s;44.285714285714285;bar;414.9301614867731;kJ / kg;24.999999999994486;C;nan;nan;0;1
0x7f9a8419f9b0;cold reservoir;out1;compressor train_inlet;in1;260.5784654797422;kg / s;10.0;bar;16.856579442031848;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b4dcc0;compressor train_outlet;out1;hot reservoir;in1;260.5784654797422;kg / s;8.0;bar;362.8679110646563;kJ / kg;223.42391201395634;C;nan;nan;1;0
0x7f9a74b4d160;source;out1;compressor train_inlet;in2;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b4d828;compressor train_outlet;out2;sink;in1;0.0;kg / s;10.0;bar;16.856579442031848;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b98748;compressor train_inlet;out1;compressor train_splitter_0;in1;260.5784654797422;kg / s;10.0;bar;16.856579442031848;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b424a8;compressor train_merge_0;out1;compressor train_outlet;in1;260.5784654797422;kg / s;8.0;bar;362.8679110646563;kJ / kg;223.42391201395634;C;nan;nan;1;0
0x7f9a74b42630;compressor train_inlet;out3;compressor train_compressor_0;in1;177.83954548426757;kg / s;1.0;bar;419.40807045722073;kJ / kg;20.0;C;nan;nan;0;1
0x7f9a74b98e80;compressor train_compressor_0;out1;compressor train_heat exchanger_0;in1;177.83954548426757;kg / s;5.0;bar;621.643762413622;kJ / kg;219.5304896112733;C;nan;nan;0;1
0x7f9a74baf710;compressor train_splitter_0;out1;compressor train_heat exchanger_0;in2;109.38303565279614;kg / s;10.0;bar;16.856579442031848;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74baf898;compressor train_heat exchanger_0;out2;compressor train_vessel_0;in1;109.38303565279614;kg / s;9.978859792808315;bar;317.6836288368148;kJ / kg;200.0;C;nan;nan;1;0
0x7f9a74baf5c0;compressor train_vessel_0;out1;compressor train_merge_0;in2;109.38303565279614;kg / s;8.0;bar;317.6836288368148;kJ / kg;200.05604586842412;C;nan;nan;1;0
0x7f9a74ba2940;compressor train_splitter_0;out2;compressor train_splitter_1;in1;151.19542982694605;kg / s;10.0;bar;16.856579442031848;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74ba23c8;compressor train_merge_1;out1;compressor train_merge_0;in1;151.19542982694605;kg / s;8.0;bar;395.5566898163085;kJ / kg;240.04081804316195;C;nan;nan;1;0
0x7f9a74b42860;compressor train_heat exchanger_0;out1;compressor train_compressor_1;in1;177.83954548426757;kg / s;4.997939514909628;bar;436.6153100540991;kJ / kg;37.926661373707645;C;nan;nan;0;1
0x7f9a74b429e8;compressor train_compressor_1;out1;compressor train_heat exchanger_1;in1;177.83954548426757;kg / s;44.769797469615796;bar;758.2583137635936;kJ / kg;350.48412625563844;C;nan;nan;0;1
0x7f9a74b42b70;compressor train_splitter_1;out1;compressor train_heat exchanger_1;in2;151.19542982694605;kg / s;10.0;bar;16.856579442031848;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b42cf8;compressor train_heat exchanger_1;out2;compressor train_vessel_1;in1;151.19542982694605;kg / s;9.98766607773704;bar;395.5566898163085;kJ / kg;240.00000000000023;C;nan;nan;1;0
0x7f9a74b42e80;compressor train_vessel_1;out1;compressor train_merge_1;in2;151.19542982694605;kg / s;8.0;bar;395.5566898163085;kJ / kg;240.04081804316195;C;nan;nan;1;0
0x7f9a74b42828;compressor train_splitter_1;out2;compressor train_outlet;in2;0.0;kg / s;10.0;bar;16.856579442031848;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b4d1d0;compressor train_inlet;out2;compressor train_merge_1;in1;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b4d358;compressor train_heat exchanger_1;out1;compressor train_outlet;in3;177.83954548426757;kg / s;44.73304473304473;bar;436.29546906763744;kJ / kg;45.016968113100404;C;nan;nan;0;1
