id;s;s_id;t;t_id;m;m_unit;p;p_unit;h;h_unit;T;T_unit;x;x_unit;INCOMP::S800;air
0x7f9a74b68048;fresh air;out1;compressor train_inlet;in3;158.07959598601562;kg / s;1.0;bar;419.4080704572207;kJ / kg;20.0;C;nan;nan;0;1
0x7f9a74b688d0;compressor train_outlet;out3;after cooler;in1;158.07959598601562;kg / s;49.06204906204906;bar;432.2323017152311;kJ / kg;41.95374747656456;C;nan;nan;0;1
0x7f9a74b68a58;after cooler;out1;cas;in1;158.07959598601562;kg / s;48.57142857142857;bar;414.0351496969966;kJ / kg;24.999999999989143;C;nan;nan;0;1
0x7f9a8419f9b0;cold reservoir;out1;compressor train_inlet;in1;240.938068271211;kg / s;10.0;bar;16.856579442031855;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b4dcc0;compressor train_outlet;out1;hot reservoir;in1;240.938068271211;kg / s;8.0;bar;364.0728204920427;kJ / kg;224.04062003469915;C;nan;nan;1;0
0x7f9a74b4d160;source;out1;compressor train_inlet;in2;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b4d828;compressor train_outlet;out2;sink;in1;0.0;kg / s;10.0;bar;16.856579442031855;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b98748;compressor train_inlet;out1;compressor train_splitter_0;in1;240.938068271211;kg / s;10.0;bar;16.856579442031855;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b424a8;compressor train_merge_0;out1;compressor train_outlet;in1;240.938068271211;kg / s;8.0;bar;364.0728204920427;kJ / kg;224.04062003469915;C;nan;nan;1;0
0x7f9a74b42630;compressor train_inlet;out3;compressor train_compressor_0;in1;158.07959598601562;kg / s;1.0;bar;419.4080704572207;kJ / kg;20.0;C;nan;nan;0;1
0x7f9a74b98e80;compressor train_compressor_0;out1;compressor train_heat exchanger_0;in1;158.07959598601562;kg / s;5.0;bar;621.643762413622;kJ / kg;219.5304896112733;C;nan;nan;0;1
0x7f9a74baf710;compressor train_splitter_0;out1;compressor train_heat exchanger_0;in2;97.4110016873221;kg / s;10.0;bar;16.856579442031855;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74baf898;compressor train_heat exchanger_0;out2;compressor train_vessel_0;in1;97.4110016873221;kg / s;9.983234160124981;bar;317.6838659523244;kJ / kg;200.0;C;nan;nan;1;0
0x7f9a74baf5c0;compressor train_vessel_0;out1;compressor train_merge_0;in2;97.4110016873221;kg / s;8.0;bar;317.6838659523244;kJ / kg;200.05616975752002;C;nan;nan;1;0
0x7f9a74ba2940;compressor train_splitter_0;out2;compressor train_splitter_1;in1;143.5270665838889;kg / s;10.0;bar;16.856579442031855;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74ba23c8;compressor train_merge_1;out1;compressor train_merge_0;in1;143.5270665838889;kg / s;8.0;bar;395.5567394245074;kJ / kg;240.0408430835529;C;nan;nan;1;0
0x7f9a74b42860;compressor train_heat exchanger_0;out1;compressor train_compressor_1;in1;158.07959598601562;kg / s;4.998372715566794;bar;436.2695075576127;kJ / kg;37.58524978880865;C;nan;nan;0;1
0x7f9a74b429e8;compressor train_compressor_1;out1;compressor train_heat exchanger_1;in1;158.07959598601562;kg / s;49.08893888105259;bar;776.0699914442869;kJ / kg;367.09696014001054;C;nan;nan;0;1
0x7f9a74b42b70;compressor train_splitter_1;out1;compressor train_heat exchanger_1;in2;143.5270665838889;kg / s;10.0;bar;16.856579442031855;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b42cf8;compressor train_heat exchanger_1;out2;compressor train_vessel_1;in1;143.5270665838889;kg / s;9.988885459914023;bar;395.5567394245074;kJ / kg;240.00000000000034;C;nan;nan;1;0
0x7f9a74b42e80;compressor train_vessel_1;out1;compressor train_merge_1;in2;143.5270665838889;kg / s;8.0;bar;395.5567394245074;kJ / kg;240.0408430835529;C;nan;nan;1;0
0x7f9a74b42828;compressor train_splitter_1;out2;compressor train_outlet;in2;0.0;kg / s;10.0;bar;16.856579442031855;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b4d1d0;compressor train_inlet;out2;compressor train_merge_1;in1;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7f9a74b4d358;compressor train_heat exchanger_1;out1;compressor train_outlet;in3;158.07959598601562;kg / s;49.06204906204906;bar;432.2323017152311;kJ / kg;41.95374747656456;C;nan;nan;0;1
