id;s;s_id;t;t_id;m;m_unit;p;p_unit;h;h_unit;T;T_unit;x;x_unit;INCOMP::S800;air
0x7fa8b6e7f080;fresh air;out1;compressor train_inlet;in3;177.83954548426757;kg / s;1.0;bar;419.40807045722073;kJ / kg;20.0;C;nan;nan;0;1
0x7fa8b6e7f9e8;compressor train_outlet;out3;after cooler;in1;177.83954548426757;kg / s;49.06204906204906;bar;432.7402316836914;kJ / kg;42.42646870756266;C;nan;nan;0;1
0x7fa8b6e7fb70;after cooler;out1;cas;in1;177.83954548426757;kg / s;48.57142857142857;bar;414.0351496970034;kJ / kg;24.999999999995453;C;nan;nan;0;1
0x7fa8c64b79e8;cold reservoir;out1;compressor train_inlet;in1;270.97032476900637;kg / s;10.0;bar;16.85657944203185;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e63be0;compressor train_outlet;out1;hot reservoir;in1;270.97032476900637;kg / s;8.0;bar;364.1215009575912;kJ / kg;224.06552925650635;C;nan;nan;1;0
0x7fa8b6e636d8;source;out1;compressor train_inlet;in2;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e63438;compressor train_outlet;out2;sink;in1;0.0;kg / s;10.0;bar;16.85657944203185;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6eac7b8;compressor train_inlet;out1;compressor train_splitter_0;in1;270.97032476900637;kg / s;10.0;bar;16.85657944203185;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6f147b8;compressor train_merge_0;out1;compressor train_outlet;in1;270.97032476900637;kg / s;8.0;bar;364.1215009575912;kJ / kg;224.06552925650635;C;nan;nan;1;0
0x7fa8b6f02550;compressor train_inlet;out3;compressor train_compressor_0;in1;177.83954548426757;kg / s;1.0;bar;419.40807045722073;kJ / kg;20.0;C;nan;nan;0;1
0x7fa8b6eacef0;compressor train_compressor_0;out1;compressor train_heat exchanger_0;in1;177.83954548426757;kg / s;5.0;bar;621.643762413622;kJ / kg;219.5304896112733;C;nan;nan;0;1
0x7fa8b6eb6668;compressor train_splitter_0;out1;compressor train_heat exchanger_0;in2;109.38303565279485;kg / s;10.0;bar;16.85657944203185;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6ec4668;compressor train_heat exchanger_0;out2;compressor train_vessel_0;in1;109.38303565279485;kg / s;9.978859792808315;bar;317.6836288368148;kJ / kg;200.0;C;nan;nan;1;0
0x7fa8b6ec4f98;compressor train_vessel_0;out1;compressor train_merge_0;in2;109.38303565279485;kg / s;8.0;bar;317.6836288368148;kJ / kg;200.05604586842412;C;nan;nan;1;0
0x7fa8b6ec44e0;compressor train_splitter_0;out2;compressor train_splitter_1;in1;161.58728911621154;kg / s;10.0;bar;16.85657944203185;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e58668;compressor train_merge_1;out1;compressor train_merge_0;in1;161.58728911621154;kg / s;8.0;bar;395.5566184696727;kJ / kg;240.04078203000813;C;nan;nan;1;0
0x7fa8b6e587f0;compressor train_heat exchanger_0;out1;compressor train_compressor_1;in1;177.83954548426757;kg / s;4.997939514909628;bar;436.6153100541012;kJ / kg;37.92666137370861;C;nan;nan;0;1
0x7fa8b6e58978;compressor train_compressor_1;out1;compressor train_heat exchanger_1;in1;177.83954548426757;kg / s;49.096121848016;bar;776.8319382163837;kJ / kg;367.8069658852485;C;nan;nan;0;1
0x7fa8b6e58b00;compressor train_splitter_1;out1;compressor train_heat exchanger_1;in2;161.58728911621154;kg / s;10.0;bar;16.85657944203185;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e58c88;compressor train_heat exchanger_1;out2;compressor train_vessel_1;in1;161.58728911621154;kg / s;9.98591235922239;bar;395.5566184696727;kJ / kg;240.00000000000023;C;nan;nan;1;0
0x7fa8b6e58e10;compressor train_vessel_1;out1;compressor train_merge_1;in2;161.58728911621154;kg / s;8.0;bar;395.5566184696727;kJ / kg;240.04078203000813;C;nan;nan;1;0
0x7fa8b6e58f98;compressor train_splitter_1;out2;compressor train_outlet;in2;0.0;kg / s;10.0;bar;16.85657944203185;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e58f60;compressor train_inlet;out2;compressor train_merge_1;in1;0.0;kg / s;8.0;bar;16.704114858722548;kJ / kg;30.0;C;nan;nan;1;0
0x7fa8b6e632e8;compressor train_heat exchanger_1;out1;compressor train_outlet;in3;177.83954548426757;kg / s;49.06204906204906;bar;432.7402316836914;kJ / kg;42.42646870756266;C;nan;nan;0;1
