id;s;s_id;t;t_id;design;offdesign;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;Air;Air0;Air_set;balance
0x7f198ef0a860;cas;out1;heat input;in1;[];[];310.738718130154;kg / s;False;310.738718130154;False;nan;nan;nan;False;60.0;bar;False;60.0;True;nan;nan;nan;False;417.19348512866117;kJ / kg;False;417.19348512866117;False;nan;nan;nan;False;29.999999999989427;C;False;29.999999999989427;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;True;False
0x7f198ef0a898;heat input;out1;turb1;in1;[];[];310.7387181301539;kg / s;False;310.7387181301539;False;nan;nan;nan;False;59.4;bar;False;59.4;False;nan;nan;nan;False;619.6197809099009;kJ / kg;False;619.6197809099009;False;nan;nan;nan;False;219.99999999979252;C;False;219.99999999979252;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;False;False
0x7f198ef0aa58;turb1;out1;reheater;in1;[];[];310.738718130154;kg / s;False;310.738718130154;False;nan;nan;nan;False;6.749721588569102;bar;False;6.749721588569102;False;nan;nan;nan;False;458.1910734892771;kJ / kg;False;458.1910734892771;False;nan;nan;nan;False;59.54064778963999;C;False;59.54064778963999;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;False;False
0x7f198ef0ac18;reheater;out1;turb2;in1;['T'];[];310.7387181301539;kg / s;False;310.7387181301539;False;nan;nan;nan;False;6.682224372683411;bar;False;6.682224372683411;False;nan;nan;nan;False;622.0374182132371;kJ / kg;False;622.0374182132371;False;nan;nan;nan;False;220.00000000000114;C;False;220.00000000000114;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;False;False
0x7f198ef0add8;turb2;out1;ambient;in1;[];[];310.738718130154;kg / s;False;310.738718130154;False;nan;nan;nan;False;1.0;bar;False;1.0;True;nan;nan;nan;False;429.47097285111005;kJ / kg;False;429.47097285111005;False;nan;nan;nan;False;29.999999999999886;C;False;29.999999999999886;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;False;False
