id;s;s_id;t;t_id;design;offdesign;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;Air;Air0;Air_set;balance
0x7f70d28c2e48;cas;out1;pipe;in1;[];[];34.6444177709171;kg / s;False;34.6444177709171;False;0x7f70d28c2c50;0.1111111111111111;0.0;True;60.0;bar;False;60.0;True;nan;nan;nan;False;417.19348512869146;kJ / kg;False;417.19348512869146;False;nan;nan;nan;False;29.999999999989427;C;False;29.999999999989427;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;True;False
0x7f70d28c2e80;pipe;out1;powerplant input;in1;[];[];34.644417770917094;kg / s;False;34.644417770917094;False;nan;nan;nan;False;58.66973663340897;bar;False;58.66973663340897;False;nan;nan;nan;False;417.19348512869146;kJ / kg;False;417.19348512869146;False;nan;nan;nan;False;29.76386710904376;C;False;29.76386710904376;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;False;False
0x7f70d28c2c50;powerplant input source;out1;heat input;in1;[];[];311.79975993825394;kg / s;False;311.79975993825394;False;nan;nan;nan;False;58.66973663340897;bar;False;58.66973663340897;False;0x7f70d28c2e80;1.0;0.0;True;417.19348512869146;kJ / kg;False;417.19348512869146;False;0x7f70d28c2e80;1.0;0.0;True;29.76386710904376;C;False;29.76386710904376;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;True;False
0x7f70d284a240;heat input;out1;turb1;in1;[];[];311.7997599382539;kg / s;False;311.7997599382539;False;nan;nan;nan;False;58.08303926707487;bar;False;58.08303926707487;False;nan;nan;nan;False;619.6713213561743;kJ / kg;False;619.6713213561743;False;nan;nan;nan;False;219.99999999999966;C;False;219.99999999999966;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;False;False
0x7f70d284a400;turb1;out1;reheater;in1;[];[];311.79975993825394;kg / s;False;311.79975993825394;False;nan;nan;nan;False;6.7497215885691135;bar;False;6.7497215885691135;False;nan;nan;nan;False;459.44724493668275;kJ / kg;False;459.44724493668275;False;nan;nan;nan;False;60.77816070521317;C;False;60.77816070521317;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;False;False
0x7f70d284a5c0;reheater;out1;turb2;in1;['T'];[];311.7997599382539;kg / s;False;311.7997599382539;False;nan;nan;nan;False;6.6822243726834225;bar;False;6.6822243726834225;False;nan;nan;nan;False;622.037418213237;kJ / kg;False;622.037418213237;False;nan;nan;nan;False;220.00000000000006;C;False;220.00000000000006;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;False;False
0x7f70d284a780;turb2;out1;ambient;in1;[];[];311.79975993825394;kg / s;False;311.79975993825394;False;nan;nan;nan;False;1.0;bar;False;1.0;True;nan;nan;nan;False;429.47097285111005;kJ / kg;False;429.47097285111005;False;nan;nan;nan;False;29.999999999999886;C;False;29.999999999999886;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1;1;False;False
